{
  "source": "Stanley Consultants 2013, Executive Summary (PDF p.3-7) and Section 4 (p.28-39). Withheld from the agent.",
  "withheld_pages": [[3, 10], [28, 39]],
  "items": [
    {"id": "n1_now", "unit": "Chiller capacity (N+1)",
     "engineers": "Recent stadium projects consumed the margin: capacity must be added now to keep N+1; ~4,000 tons needed for loads through 2017.", "leak_phrases": ["prior to adding any additional loads"]},
    {"id": "new_plant", "unit": "New chiller plant",
     "engineers": "New plant near the Wind Erosion Laboratory with two 2,000-ton chillers and space for two more, tied to the north loop with buried 24-inch CHW piping (~$15.3M).", "leak_phrases": ["Wind Erosion Laboratory with two 2,000 ton"]},
    {"id": "second_expansion", "unit": "Additional chillers",
     "engineers": "Two more 2,000-ton chillers (~$9.4M) to keep N+1 beyond ~2018, covering retirement of Chillers 5 and 6 around 2020.", "leak_phrases": ["Two new 2,000 ton chillers"]},
    {"id": "cross_north", "unit": "Cross-connection Chem-Biochem / North loop",
     "engineers": "Add cross-connection; undersized (<18-inch) Chem-Biochem loop piping must be replaced (~$570k).", "leak_phrases": ["Cross-connect Chem-Biochem with North Loop"]},
    {"id": "cross_south", "unit": "Cross-connection Chem-Biochem / South loop",
     "engineers": "Upsize the pipe in the tunnel below 17th Street (10-inch to 18-inch) and add buried pipe to the Chem-Biochem loop (~$3.0M).", "leak_phrases": ["tunnel below 17th Street"]},
    {"id": "chiller5", "unit": "Chiller No. 5",
     "engineers": "Replace Chiller #5 (1,250 tons) around 2023 to keep N+1 beyond 2025 (~$1.4M).", "leak_phrases": ["Chiller No. 5 Replacement"]}
  ]
}
