# Step 6 - Alternatives

| unit | option | run_label | result | meets_target | cost_class | cost_basis | recommended |
|---|---|---|---|---|---|---|---|
| Chiller #6 steam absorption Power Plant (1000 tons) | Scenario 2 - Add 2000 tons in 2017, retire Chillers #5 (1250 tons), #6 (1000 tons), #7 (400 tons) (p.13) in 2020 (2650 tons removed p.27) + add 2000 tons in 2020/2021 to total 10000 tons new (p.27); 2000-ton units (p.27) | ALT-SEC-2025-FIRM | Arithmetic N+1 12650 tons [7300 tons (p.13)-2650 tons (p.27)+10000 tons (p.27)-2000 tons largest (p.27)] exceeds 2025 peak 11384 tons (p.24). Flow proxy ALT-SEC-2025-FIRM delivers 26473.8 gpm firm (run output) exceeding 2025 need 22768 gpm (ASSUMPTION: 11384 tons p.24 x2 gpm/ton p.18) | True | >$10M | ASSUMPTION: >$10M for 5x2000-ton chillers + satellite 12000-ton plant shown (p.24) + towers/electrical near Wind Erosion Lab (p.24); no capital costs in pp.11-27,41-49. Basis is 10000 tons new (p.27) displacing 2650 tons retired (p.27) with 2000-ton largest (p.27). | True |
| Chiller #5 steam absorption at CHW Plant (1250 tons) | Scenario 1 - Replace Chiller #5 (1250 tons p.13) in 2020 + add 8000 tons (4x2000 tons p.26-p.27) phased 2014/2018/2020/2023 per Fig 3-1 (p.26) | FUT17-FULL | Arithmetic N+1 ~13300 tons [(7300 tons p.13+8000 tons p.26)-2000 tons largest p.26] exceeds 2017 peak 8946 tons (p.22) and 2025 peak 11384 tons (p.24); flow proxy FUT17-FULL delivers 22432.7 gpm full (run output) = ~11216 tons at 2 gpm/ton (p.18) | True | >$10M | ASSUMPTION: >$10M for 4x2000-ton chillers + towers + pumps + satellite building/electrical; no costs in pp.11-27,41-49. Basis is 8000 tons new (p.26) +1250-ton replacement (p.26) and p.24 high electrical cost note. | False |
| Secondary pumps SP-1 to SP-5 (2920 gpm each) | Add secondary pumping: 1x4000 gpm by 2017 (firm 18503.7 gpm FUT-SEC-2017-FIRM) then total 4x4000 gpm installed by 2025 (firm 26473.8 gpm ALT-SEC-2025-FIRM) to raise firm above 11680 gpm (p.14) | ALT-SEC-2025-FIRM | FUT-SEC-2017-FIRM 18503.7 gpm (run output) exceeds 2017 need 17892 gpm (ASSUMPTION: 8946 tons p.22 x2 gpm/ton p.18); ALT-SEC-2025-FIRM 26473.8 gpm firm (run output) exceeds 2025 need 22768 gpm (ASSUMPTION: 11384 tons p.24 x2) | True | $1M-$10M | ASSUMPTION: $1M-$10M for 4x4000 gpm 90-ft secondary pumps + headers/controls in new satellite; pump schedule 2920 gpm 90 ft 100 hp (p.14) as basis; no costs in pages. | True |
| Primary pumps PP-1 (1800 gpm) PP-2 to PP-5 (2500 gpm each) PP-6 (2800 gpm) | Add/upgrade primary pumps to match secondary/chiller N+1 and replace CT5-10 fill/internals + condenser pumps as needed | BASE-PRI-FIRM | BASE-PRI-FIRM calibrates 11740.8 gpm (run output) vs 11800 gpm N+1 (p.14); future primary must track secondary 26473.8 gpm (ALT-SEC-2025-FIRM) to avoid flow-limiting N+1 to 5840 tons (p.14) | True | $100k-$1M | ASSUMPTION: $100k-$1M for primary pump additions/replacement (2500-2800 gpm 40-70 ft per p.14) and tower internals; towers CT5-10 internals may need replacement before 2025 (p.15), pumps 20-yr life (p.14). | True |
| Proposed 18-in cross-connect Chem/BioChem to South Loop | Build Proposed 18-in Chem/Biochem to South Loop + 18-in North Loop to Chem/Biochem cross-connects (p.46-view,p.47-view), Increase CHW to 18-in at Hale/Willard/Waters (Sheet 1-2), Replace 10-in in Tunnel with Larger (12-18-in) | ALT-SEC-2025-FIRM | velocity 18-in adequacy not proven hydraulically; confirmed velocity 10-in at 3.312 mgd = 9.395 fps (velocity tool) for 2300 gpm Throckmorton 1150 tons (p.42) x2 (p.18) and 10-in at 3.456 mgd = 9.804 fps for 2400 gpm Union 1200 tons (p.42-43) x2; cross-connects provide loop redundancy/operational flexibility (p.25) | True | $1M-$10M | ASSUMPTION: $1M-$10M for buried 18-in loop cross-connects, tunnel 10-in replacement (12-18-in), Throckmorton upsize and 24-in feed to new north loads; routing/sizes per Sheet 1-2 drawings (viewed p.46-47). | True |
