# Step 5 - Capacity evaluation

| unit | limit | binds_at | limits_target | evidence |
|---|---|---|---|---|
| Chiller #1 (900 tons) | 6050 tons N+1, 5840 tons flow-limited (p.13-p.14); largest chiller 1250 tons now, 2000 tons new (p.26-p.27) | Existing peak 5480 tons (p.17) leaves 570 tons excess (p.17); binds ~2013-2014 when load curve crosses N+1 (p.25-p.26 Fig 3-1), fails 2017 peak 8946 tons (p.22) and 2025 peak 11384 tons (p.24) | True | BASE-SEC-FIRM 11654.3 gpm firm vs 10960 gpm current (p.20); chiller N+1 6050 tons (p.13) flow-limited to 5840 tons if largest pump lost (p.14) |
| Secondary pumps SP-1 to SP-5 (2920 gpm each) | Secondary N+1 11680 gpm (p.14) = ~5840 tons at 2 gpm/ton (p.18) | Same as production: fails by 2017 (8946 tons p.22 needs 17892 gpm ASSUMPTION per p.22,p.18) | True | BASE-SEC-FULL 14551.6 gpm vs 14600 gpm (p.14); BASE-SEC-FIRM 11654.3 gpm vs 11680 gpm (p.14); 2017 need exceeds firm, 2025 need 22768 gpm (ASSUMPTION per p.24,p.18) ~2x firm |
| Primary pumps PP-1 (1800 gpm) PP-2 to PP-5 (2500 gpm each) PP-6 (2800 gpm) | Primary N+1 11800 gpm (p.14) = ~5900 tons at 2 gpm/ton (p.18) | Fails by 2017 alongside secondary; secondary binds first (11680 vs 11800 p.14) | True | BASE-PRI-FIRM 11740.8 gpm vs 11800 gpm N+1 (p.14); report warns add pump redundancy >= flow through chillers at N+1 (p.18) |
| Distribution piping to 31 buildings + 2017/2025 additions | 10-in lateral hydraulically limited; most piping sized sufficiently with some expansion (p.18) except this segment | Existing 1150 tons / 2300 gpm (p.42); already noted undersized (p.42) | True | velocity 9.395 fps in 10-in at 3.312 mgd (velocity tool) for 2300 gpm (p.42,p.18); Sheet 2 shows Increase CHW to 18-in at Waters/Cardwell (viewed p.47) |
| Common header / North Loop | 10-in tunnel to Union/Kedzie via steam tunnel (p.18) | Existing Union 610 tons (p.17) growing to 1200 tons (p.42-43) + Kedzie; tunnel limits South Loop expansion to 2025 | True | velocity 9.804 fps in 10-in at 3.456 mgd (velocity tool) for 2400 gpm Union alone (p.42,p.18); Sheet 1 Replace 10-in in Tunnel with Larger (12-18-in) (viewed p.46) |
| Proposed 18-in cross-connect Chem/BioChem to South Loop | 0 gpm isolated loops; frictional losses with expanded distance may exceed 90-ft secondary / 40-70-ft primary heads (p.14-p.15,p.25) | No cross-connection existing; needed by 2017 to share backup and by 2025 for 15178-ton connected / 11384-ton peak (p.23-p.24) | True | Sheets 1-2 Propose 18-in Chem/BioChem to South + 18-in North to Chem/BioChem (viewed p.46-47); text requires cross-connection between loops + operational flexibility to isolate without compromising delivery (p.25) |
