# Step 2 - Requests for information and assumptions

| item | issue | resolution | reason |
|---|---|---|---|
| LOAD-EXIST-PEAK | No metered peak or historical plant data to verify JCI 2010 + SF/ton load estimates | ASSUMPTION: Accept reported 5480 tons peak (7307 x 0.75) and 5400-ton operating check as baseline, with metering to be used later to verify; reason is document directs future verification with new metering data | Report states no historical data or metering exists; peak inferred from staff interviews of 2011 operation (p.15,p.17) |
| NEW-PLANT-SIZE | Withheld recommendation clauses likely contain costs/schedule; no capital costs in available pages | ASSUMPTION: Note costs as missing and to be developed in later steps from industry benchmarks; do not invent costs in register; reason is no source data available | Cost to build/upgrade chillers, plants, piping not stated in pages 11-27,41-49 |
| LOAD-2017-TOT | 2017 and 2025 summed tables vs reported totals differ (~100-300 tons) | ASSUMPTION: Use reported totals 11928 tons (2017) and 15178 tons (2025) and peaks 8946 and 11384 tons as governing; reason is report explicitly states those totals with diversity | Table sums exceed reported 11928 and 15178, likely due to Kramer/Marlatt/Goodnow removals and rounding |
| PP-FIRM | Primary/secondary pump head adequacy for expanded distant loops unknown | ASSUMPTION: Treat 90 ft secondary and 40/70 ft primary heads as nameplate only; flag head/friction analysis as further study; reason is insufficient hydraulic data | Report warns frictional losses may grow to exceed design head (p.25) but gives only flow/head per pump (40-90 ft), no system curves |
| CT-LIFE | Ages/refurbishment history for CT5-10 and condenser water pumps unknown | ASSUMPTION: Assume CT5-10 internals need replacement before 2025 and condenser pumps need review at 20 years; reason follows report guidance | Only states age similar to Chillers #5-7 and 20-year median life for pumps |
| XCONN-1 | Throckmorton CHW line noted undersized; other bottleneck sizes not quantified | ASSUMPTION: List upsizes and 18-in cross-connects as proposed mitigations to be hydraulically verified later; reason is drawings are planning-level | Appendix A notes Throckmorton line undersized; drawings show upsizes (e.g., Increase CHW to 18in) but no calculations |
