# Step 1 - Scope and design criteria

**Question:** The campus chilled water load is projected to grow to about 11,384 tons by 2025. Does the existing chilled water production and distribution (chillers, pumps, loops, cross-connections) maintain N+1 capacity through 2025? What limits it, when, and what should be built or upgraded (chillers, plants, piping), with order-of-magnitude costs?

## Definitions
_none_

## Criteria
| name | value | source |
|---|---|---|
| N+1 reliability requirement | Maintain N+1 reliability for chilled water production; N+1 attained when design capacity is met with largest chiller out of service | p.20 |
| Firm (N+1) cooling capacity - existing | 7300 tons total, 6050 tons N+1; flow-limited N+1 5840 tons if largest pump lost | p.13 |
| Diversity factor for peak | 0.75 applied to connected total to get estimated peak load | p.20 |
| Chilled water design temperatures | 40 degF supply, 54 degF return (14F delta) | p.15 |
| Design specific flow | 2 gpm per ton at design temperatures | p.18 |
| Low delta-T check flow | 3.5 gpm per ton assuming 8F delta, most likely during low load | p.18 |
| Local chillers excluded from loop capacity | University does not desire to use local chillers to supply campus loop, nor viable backup; not used to calculate loop capacity | p.18 |
| Pump N+1 redundancy target | Add pump redundancy to achieve N+1 pumping capacity >= corresponding flow through chillers at N+1 cooling capacity | p.18 |
| Distribution piping basis for new lines | For line sizes in Appendix B, assumed all distribution originates from existing Cooling Plant location; most existing piping sized sufficiently at 2 gpm/ton with some expansion capacity | p.24 |

## Standards
_none_

## Units on the flow path
- Chiller #1 (900 tons)
- Chiller #2 (1250 tons)
- Chiller #3 (1250 tons)
- Chiller #4 (1250 tons)
- Chiller #5 steam absorption (1250 tons)
- Chiller #6 steam absorption Power Plant (1000 tons)
- Chiller #7 electric Power Plant (400 tons)
- Primary pumps PP-1 (1800 gpm) PP-2 to PP-5 (2500 gpm each) PP-6 (2800 gpm)
- Secondary pumps SP-1 to SP-5 (2920 gpm each)
- Cooling towers CT-1 to CT-4 (1460 tons each)
- Cooling towers CT-5 to CT-6 (918 tons each)
- Cooling towers CT-7 to CT-9 (487 tons each)
- Cooling tower CT-10 (501 tons)
- Common header / North Loop
- South Loop
- Chem-Biochem Loop
- Proposed 18-in cross-connect Chem/Biochem to South Loop
- Proposed 18-in cross-connect North Loop to Chem/Biochem
- Distribution piping to 31 buildings + 2017/2025 additions
