[
  {
    "id": "CH-TOT",
    "item": "Existing campus loop total chiller capacity",
    "quote": "These seven chillers provide a capacity of 7,300 tons",
    "source": "p.13",
    "unit": "tons",
    "value": "7300"
  },
  {
    "id": "CH-FIRM",
    "item": "Existing N+1 cooling capacity",
    "quote": "and an N+1 cooling capacity of 6,050 tons",
    "source": "p.13",
    "unit": "tons",
    "value": "6050"
  },
  {
    "id": "CH-FIRM-FLOWLIM",
    "item": "Flow-limited N+1 if largest pump lost",
    "quote": "reducing the N+1 cooling capacity from 6,050 tons to 5,840 tons",
    "source": "p.14",
    "unit": "tons",
    "value": "5840"
  },
  {
    "id": "CH1",
    "item": "Chiller #1 York electric centrifugal at CHW Plant 2004",
    "quote": "Chiller #1 York Electric Centrifugal 900 CHW Plant 2004",
    "source": "p.13",
    "unit": "tons",
    "value": "900"
  },
  {
    "id": "CH2",
    "item": "Chiller #2 York electric centrifugal at CHW Plant 2011",
    "quote": "Chiller #2 York Electric Centrifugal 1,250 CHW Plant 2011",
    "source": "p.13",
    "unit": "tons",
    "value": "1250"
  },
  {
    "id": "CH3",
    "item": "Chiller #3 York electric centrifugal at CHW Plant 2011",
    "quote": "Chiller #3 York Electric Centrifugal 1,250 CHW Plant 2011",
    "source": "p.13",
    "unit": "tons",
    "value": "1250"
  },
  {
    "id": "CH4",
    "item": "Chiller #4 York electric centrifugal at CHW Plant 2011",
    "quote": "Chiller #4 York Electric Centrifugal 1,250 CHW Plant 2011",
    "source": "p.13",
    "unit": "tons",
    "value": "1250"
  },
  {
    "id": "CH5",
    "item": "Chiller #5 York steam absorption at CHW Plant 1998",
    "quote": "Chiller #5 York Steam Absorption 1,250 CHW Plant 1998",
    "source": "p.13",
    "unit": "tons",
    "value": "1250"
  },
  {
    "id": "CH6",
    "item": "Chiller #6 York steam absorption at Power Plant 1997",
    "quote": "Chiller #6 York Steam Absorption 1,000 Power Plant 1997",
    "source": "p.13",
    "unit": "tons",
    "value": "1000"
  },
  {
    "id": "CH7",
    "item": "Chiller #7 York electric centrifugal at Power Plant mid-1990s",
    "quote": "Chiller #7 York Electric Centrifugal 400 Power Plant Mid 1990s",
    "source": "p.13",
    "unit": "tons",
    "value": "400"
  },
  {
    "id": "CH5-6-LIFE",
    "item": "Chillers #5 and #6 end of life timing",
    "quote": "Chillers #5 and #6 are seldom used and will be nearing the end of their service life by 2020",
    "source": "p.14",
    "unit": "year",
    "value": "2020"
  },
  {
    "id": "CH7-LIFE",
    "item": "Chiller #7 end of life timing",
    "quote": "Chiller #7 is seldom used and will be nearing end of service life by 2025",
    "source": "p.14",
    "unit": "year",
    "value": "2025"
  },
  {
    "id": "SP-TOT",
    "item": "Secondary pumping total capacity",
    "quote": "The total pumping capacity is 14,600 gpm",
    "source": "p.14",
    "unit": "gpm",
    "value": "14600"
  },
  {
    "id": "SP-FIRM",
    "item": "Secondary pumping N+1 capacity",
    "quote": "existing secondary pump configuration results in an N+1 capacity of 11,680 gpm",
    "source": "p.14",
    "unit": "gpm",
    "value": "11680"
  },
  {
    "id": "PP-FIRM",
    "item": "Primary pumping N+1 capacity",
    "quote": "existing primary pump configuration results in an N+1 capacity of 11,800 gpm",
    "source": "p.14",
    "unit": "gpm",
    "value": "11800"
  },
  {
    "id": "PP-SCHED",
    "item": "Primary pumps PP-1 to PP-6 flows",
    "quote": "PP-1 1,800 ... PP-2 2,500 PP-3 2,500 PP-4 2,500 PP-5 2,500 PP-6 2,800",
    "source": "p.14",
    "unit": "gpm",
    "value": "1800, 2500x4, 2800"
  },
  {
    "id": "SP-SCHED",
    "item": "Secondary pumps SP-1 to SP-5 flows",
    "quote": "SP-1 Secondary ... 2,920 ... SP-2 2,920 SP-3 2,920 SP-4 2,920 SP-5 2,920",
    "source": "p.14",
    "unit": "gpm",
    "value": "2920 each"
  },
  {
    "id": "PUMP-LIFE",
    "item": "Chilled water pumps median service life",
    "quote": "The chilled water pumps have an estimated median service life of 20 years",
    "source": "p.14",
    "unit": "years",
    "value": "20"
  },
  {
    "id": "CT-TOT",
    "item": "Cooling towers CT-1 to CT-10 capacities and flows",
    "quote": "CT-1 TEI 3,500 ... 1,460 ... CT-5 2,200 ... 918 ... CT-7 1,168 ... 487 ... CT-10 1,200 ... 501",
    "source": "p.15",
    "unit": "tons/gpm",
    "value": "CT1-4 1460 tons each at 3500 gpm; CT5-6 918 tons at 2200 gpm; CT7-9 487 tons at 1168 gpm; CT10 501 tons at 1200 gpm; EWT 95F LWT 85F"
  },
  {
    "id": "CT-LIFE",
    "item": "Cooling tower life / refurbishment",
    "quote": "Cooling towers 1-4 were modified in 2011 ... fill and/or mechanical internals of these cooling towers may require replacement before 2025",
    "source": "p.15",
    "unit": "year",
    "value": "CT1-4 beyond study; CT5-10 internals before 2025"
  },
  {
    "id": "CHW-TEMP",
    "item": "CHW supply and return temperatures",
    "quote": "chilled water supply is distributed at 40F and returned at 54F",
    "source": "p.15",
    "unit": "degF",
    "value": "40 supply, 54 return"
  },
  {
    "id": "BLD-COUNT",
    "item": "Buildings served by three loops",
    "quote": "31 buildings are served by these three loops",
    "source": "p.15",
    "unit": "count",
    "value": "31"
  },
  {
    "id": "LOAD-EXIST-TOT",
    "item": "Existing connected cooling load total",
    "quote": "The existing cooling loads total 7,307 tons",
    "source": "p.17",
    "unit": "tons",
    "value": "7307"
  },
  {
    "id": "LOAD-EXIST-PEAK",
    "item": "Existing estimated peak with diversity",
    "quote": "Using a diversity factor of 0.75 ... estimated peak load would be 5,480 tons",
    "source": "p.17",
    "unit": "tons",
    "value": "5480"
  },
  {
    "id": "LOAD-PEAK-CHECK",
    "item": "2011 peak-day chiller operation check",
    "quote": "Chillers #2, #3, #4, #5 and #7 were in operation ... would indicate a campus peak demand of approximately 5,400 tons",
    "source": "p.17",
    "unit": "tons",
    "value": "5400"
  },
  {
    "id": "EXCESS-NOW",
    "item": "Current excess N+1 capacity",
    "quote": "there is sufficient N+1 capacity ... with an excess capacity of approximately 570 tons",
    "source": "p.17",
    "unit": "tons",
    "value": "570"
  },
  {
    "id": "FLOW-DESIGN",
    "item": "Design flow per ton",
    "quote": "At design chilled water temperatures (40F supply, 54F return), a flow rate of 2 gpm per ton is expected",
    "source": "p.18",
    "unit": "gpm/ton",
    "value": "2"
  },
  {
    "id": "FLOW-LOWDT",
    "item": "Low delta-T flow assumption",
    "quote": "Considering a low delta-T scenario (assume 8F), 3.5 gpm per ton can be expected",
    "source": "p.18",
    "unit": "gpm/ton",
    "value": "3.5 at 8F delta"
  },
  {
    "id": "FLOW-NOW",
    "item": "Current loads require flow",
    "quote": "The current loads require approximately 10,960 gpm",
    "source": "p.20",
    "unit": "gpm",
    "value": "10960"
  },
  {
    "id": "LOAD-2017-TOT",
    "item": "2017 total connected load after additions",
    "quote": "would increase the total load to approximately 11,928 tons",
    "source": "p.22",
    "unit": "tons",
    "value": "11928"
  },
  {
    "id": "LOAD-2017-PEAK",
    "item": "2017 estimated peak with diversity",
    "quote": "estimated peak load would be approximately 8,946 tons",
    "source": "p.22",
    "unit": "tons",
    "value": "8946"
  },
  {
    "id": "LOAD-2025-TOT",
    "item": "2025 total connected load after additions",
    "quote": "would increase the total load to approximately 15,178 tons",
    "source": "p.23",
    "unit": "tons",
    "value": "15178"
  },
  {
    "id": "LOAD-2025-PEAK",
    "item": "2025 estimated peak with diversity",
    "quote": "estimated peak load would be approximately 11,384 tons",
    "source": "p.24",
    "unit": "tons",
    "value": "11384"
  },
  {
    "id": "PLANT-SPACE",
    "item": "Existing Cooling Plant expansion space",
    "quote": "The Cooling Plant does not have space for any additional chillers",
    "source": "p.24",
    "unit": "none",
    "value": "no space"
  },
  {
    "id": "NEW-PLANT-SIZE",
    "item": "Satellite plant size shown on drawings",
    "quote": "plant size shown on the drawings represents a six chiller plant with total capacity of approximately 12,000 tons",
    "source": "p.24",
    "unit": "tons",
    "value": "12000"
  },
  {
    "id": "NEW-CHILLER-SIZE",
    "item": "New chiller unit size assumption for scenarios",
    "quote": "All new chillers (except those replacing Chillers #5 and #6 in Scenario 1) were assumed to be 2,000 ton capacity",
    "source": "p.27",
    "unit": "tons",
    "value": "2000"
  },
  {
    "id": "SCEN1-ADD",
    "item": "Scenario 1 new + replacement capacity",
    "quote": "assumes total addition of 8,000 tons of new chiller capacity, as well as replacement of 1,250 tons of existing capacity ... largest chiller ... 2,000 tons",
    "source": "p.26",
    "unit": "tons",
    "value": "8000 new + 1250 replacement; largest 2000"
  },
  {
    "id": "SCEN2-ADD",
    "item": "Scenario 2 new capacity and retirements",
    "quote": "assumes total addition of 10,000 tons of new chiller capacity, and 2,650 tons of capacity removed ... largest chiller ... 2,000 tons",
    "source": "p.27",
    "unit": "tons",
    "value": "10000 new, 2650 removed; largest 2000"
  },
  {
    "id": "XCONN-1",
    "item": "Proposed Chem/Biochem to South Loop cross-connect",
    "quote": "Proposed 18 Cross-Connect Chem/BioChem to South Loop",
    "source": "p.46-view",
    "unit": "inches",
    "value": "18"
  },
  {
    "id": "XCONN-2",
    "item": "Proposed North Loop to Chem/Biochem cross-connect",
    "quote": "Proposed 18 Cross-Connect North Loop to Chem/Biochem",
    "source": "p.47-view",
    "unit": "inches",
    "value": "18"
  },
  {
    "id": "DIST-LIFE",
    "item": "Distribution piping service life and condition",
    "quote": "useful service life of the chilled water distribution piping is anticipated to last beyond the timeframe ... generally considered to be in reliable condition with no known leaks",
    "source": "p.18",
    "unit": "none",
    "value": "beyond 2025, no known leaks"
  }
]