[
  {
    "evidence": "N+1 6050 tons (p.13), flow-limited 5840 tons (p.14) vs peaks 5480 tons existing (p.17,p.20), 8946 tons 2017 (p.22), 11384 tons 2025 (p.24); Chillers #5-6 end of life by 2020, #7 by 2025 (p.14); plant has no space (p.24)",
    "limiting_value": "6050 tons (5840 flow-limited) (p.13-p.14)",
    "limits_target": true,
    "modification": "Build satellite plant near Wind Erosion Lab (p.24) 12000-ton ultimate (p.24) with 2000-ton units (p.27); Scenario 2 phased 2000-ton adds preferred, retire steam absorbers",
    "unit": "Chiller #5 steam absorption at CHW Plant (1250 tons)"
  },
  {
    "evidence": "Firm 11680 gpm (p.14) vs 10960 gpm now (p.20), 17892 gpm 2017 and 22768 gpm 2025 (ASSUMPTION per p.22,p.24,p.18); BASE-SEC-FULL2 14551.6 gpm (run output) vs 14600 gpm (p.14); BASE-SEC-FIRM 11654.3 gpm (run output) vs 11680 gpm (p.14); ALT-SEC-2025-FIRM 26473.8 gpm meets 2025",
    "limiting_value": "11680 gpm N+1 (p.14)",
    "limits_target": true,
    "modification": "Add 1x4000 gpm secondary by 2017 (18503.7 gpm FUT-SEC-2017-FIRM run output) and total 4x4000 gpm installed by 2025 (26473.8 gpm ALT-SEC-2025-FIRM) with N+1 >= chiller flow (p.18)",
    "unit": "Secondary pumps SP-1 to SP-5 (2920 gpm each)"
  },
  {
    "evidence": "Firm 11800 gpm (p.14); BASE-PRI-FIRM 11740.8 gpm (run output); must stay >= chiller N+1 flow (p.18) else limits to 5840 tons (p.14)",
    "limiting_value": "11800 gpm N+1 (p.14)",
    "limits_target": true,
    "modification": "Add primary pumps with new chillers + replace 20-yr life pumps (p.14) and CT5-10 internals before 2025 (p.15)",
    "unit": "Primary pumps PP-1 (1800 gpm) PP-2 to PP-5 (2500 gpm each) PP-6 (2800 gpm)"
  },
  {
    "evidence": "Throckmorton 10-in 2300 gpm (p.42) = 9.395 fps (velocity tool at 3.312 mgd ASSUMPTION per p.42,p.18) noted undersized (p.42); Union tunnel 10-in 2400 gpm (p.42-43) = 9.804 fps (velocity tool at 3.456 mgd ASSUMPTION); Sheet 2 shows Increase CHW to 18-in at Waters/Cardwell (viewed p.47)",
    "limiting_value": "10-in Throckmorton + 10-in tunnel (p.18,p.42, viewed p.46)",
    "limits_target": true,
    "modification": "Increase CHW to 18-in at Hale/Willard/Waters + Fiedler 8-in + Architecture 8-in + tunnel 12-18-in + 24-in north feed per Sheets 1-2 (viewed p.46-47)",
    "unit": "Distribution piping to 31 buildings + 2017/2025 additions"
  },
  {
    "evidence": "Isolated North/South/Chem-Biochem fed from common header by 5x2920 gpm (p.14-p.15); cross-connects 18-in proposed Sheets 1-2 (viewed p.46-47) to provide flexibility (p.25); expanded distance friction may exceed 90-ft secondary / 40/70-ft primary heads (p.14-p.15,p.25)",
    "limiting_value": "No existing cross-connection (0 gpm inter-loop)",
    "limits_target": true,
    "modification": "Build both 18-in cross-connects as loop backbone for satellite plant and redundancy; verify head/loss with detailed loop model",
    "unit": "Proposed 18-in cross-connect North Loop to Chem/Biochem"
  }
]