# Step 7 - QA/QC

Checked runs: BASE-SEC-FIRM rerun matches 11654.3 gpm, BASE-SEC-FULL rerun matches 14551.6 gpm, BASE-PRI-FIRM rerun matches 11740.8 gpm, FUT-SEC-2017-FIRM rerun matches 22432.7 gpm, ALT-SEC-2025-FIRM rerun matches 26334.6 gpm

Checked citations: CH-TOT p.13 7300 tons verified, CH-FIRM p.13 6050 tons verified, CH-FIRM-FLOWLIM p.14 5840 tons verified, SP-TOT p.14 14600 gpm verified, SP-FIRM p.14 11680 gpm verified, PP-FIRM p.14 11800 gpm verified, CHW-TEMP p.15 40F/54F verified, LOAD-EXIST-TOT p.17 7307 tons verified, LOAD-EXIST-PEAK p.17 5480 tons verified, FLOW-DESIGN p.18 2 gpm/ton verified, LOAD-2017-PEAK p.22 8946 tons verified, LOAD-2025-PEAK p.24 11384 tons verified, PLANT-SPACE p.24 no space verified, NEW-PLANT-SIZE p.24 12000 tons verified, XCONN-1 p.46-view 18-in Chem/Biochem to South Loop verified, XCONN-2 p.47-view 18-in North Loop to Chem/Biochem verified

## Issues
| severity | item | issue | evidence |
|---|---|---|---|
| major | ALT-SEC-2025-FIRM / FUT-SEC-2017-FIRM | Future secondary additions 2x4000 gpm by 2017 and 4x4000 gpm by 2025 are ASSUMPTIONs without source; firm totals 22432 gpm and 26334 gpm are therefore planning proxies, not document-verified requirements. | No future pump sizes/flows in pp.11-27,41-49; pp.14 gives only existing 5x2920 gpm secondary, p.18 requires N+1 >= chiller flow but gives no 4000-gpm selection |
| major | SCEN1-ADD / SCEN2-ADD / piping alternatives | Order-of-magnitude costs (>$10M chillers/plants, $1M-$10M pumping/piping) are invented benchmarks with no source data; study conclusion on what should be built cannot be cost-justified from available pages. | RFI notes no capital costs in pp.11-27,41-49; p.24 notes high electrical cost but no dollars; all cost_basis entries labelled ASSUMPTION |
| major | Secondary/Primary future firm capacity | Hydraulic models verify nameplate summation only (e.g., 11654.3 vs 11680 gpm -0.22%, 11740.8 vs 11800 gpm -0.5%), not loop friction/head for satellite plant near Wind Erosion Lab (p.24) and extended distances; future firm adequacy through 2025 not hydraulically proven. | Runs use reservoirs 0 ft to 90 ft / 40 ft with 100-ft 36-in low-loss header (e.g., BASE-SEC-FIRM spec); p.25 warns frictional losses with expanded distance may exceed design head of pumps (90-ft secondary p.14, 40/70-ft primary p.14) |
| major | FLOW-DESIGN / FLOW-LOWDT | Peak flow proxy assumes 2 gpm/ton maintained; low delta-T risk at peak not evaluated. If delta-T degrades, even expanded pumping is undersized. Report says low delta-T most likely at low load (p.18), but no peak delta-T verification with metering (p.15). | Future needs 17892 gpm (8946 tons p.22 x 2 gpm/ton p.18) and 22768 gpm (11384 tons p.24 x 2) assume design delta-T; p.18 also gives 3.5 gpm/ton at 8F delta which would be ~31311 gpm in 2017 and ~39844 gpm in 2025, exceeding 22432/26334 gpm firm proxies |
| minor | PP-FIRM | Primary full-capacity calibration invalid due to single-point pump-curve simplification; only firm (PP-6 out) calibration is usable. Model cannot verify full primary capacity. | Rerun BASE-PRI-FIRM matches; study calibration notes full 6-pump run over-pumps (15919 gpm, PP-6 at 151% rated) due to single-point curve with mismatched heads (40 ft vs 70 ft p.14) |
| minor | LOAD-EXIST-PEAK / LOAD-2025-PEAK | Baseline and projections carry unquantified uncertainty; reported totals 11928/15178 and peaks 8946/11384 tons used as governing (ASSUMPTION) but error bars unknown. Future metering verification still required per p.15,p.19. | p.15 no historical/metering data, peak from staff interview of 2011 operation (Chillers #2,3,4,5,7 ~5400 tons p.17); p.16 SF/ton from ASHRAE + 2010 FCIP report; RFI notes 2017/2025 table sums exceed reported 11928/15178 tons by ~100-300 tons |
| minor | Distribution piping / XCONN-1 / XCONN-2 | Throckmorton/tunnel 10-in inadequacy confirmed and noted undersized (p.42), but 18-in adequacy check uses undocumented 8.0 mgd flow; 7 fps is still high and suggests single 18-in may be inadequate for full 2025 flow without parallel mains. Piping upsizes (Increase to 18-in, tunnel 12-18-in, 24-in north feed viewed p.46-47) are planning-level without hydraulic calculations. | velocity 9.395 fps in 10-in at 3.312 mgd (2300 gpm Throckmorton 1150 tons p.42 x2 p.18) and 9.804 fps at 3.456 mgd (2400 gpm Union 1200 tons p.42-43); 18-in at 8.0 mgd =7.004 fps quoted with no source for 8.0 mgd in document |
| minor | CT-LIFE / PUMP-LIFE | Condenser-water/tower and primary-pump adequacy for 8000-10000 tons new + 2000-ton largest (p.26-p.27) not modeled; replacement timing (Chillers #5-6 by 2020, #7 by 2025 p.14) and tower/pump renewals not tied to phased hydraulic verification. | CT totals: 4x1460 +2x918 +3x487 +501 =9638 tons (p.15) vs 7300 tons chillers; p.15 says CT1-4 last beyond study, CT5-10 internals may need replacement before 2025; p.14 pumps 20-yr life; Sheet 1 Replace Pumps/Tower Internals As Needed (viewed p.46) |

## Lead engineer responses
| issue | action | explanation |
|---|---|---|
| Future secondary additions 2x4000 gpm by 2017 and 4x4000 gpm by 2025 are ASSUMPTIONs without source; firm totals 22432 gpm and 26334 gpm are therefore planning proxies, not document-verified requirements. | fixed | Corrected: future 4000-gpm selections are ASSUMPTION (no future pump sizes in pp.11-27,41-49; only 5x2920 gpm secondary p.14 and N+1 >= chiller flow rule p.18). FUT17-FULL 22432.7 gpm (run output) is full (5x2920 p.14 +2x4000 ASSUMPTION). Firm FUT-SEC-2017-FIRM is 18503.7 gpm (run output) (5x2920+1x4000) exceeding 17892 gpm 2017 need (ASSUMPTION: 8946 tons p.22 x2 p.18). ALT-SEC-2025-FIRM 26473.8 gpm (run output) is firm of 5x2920+4x4000 installed (8 running, largest out). Runs are planning proxies, not document-verified. |
| Order-of-magnitude costs (>$10M chillers/plants, $1M-$10M pumping/piping) are invented benchmarks with no source data; study conclusion on what should be built cannot be cost-justified from available pages. | noted | Agreed: no capital costs in pp.11-27,41-49; p.24 notes high electrical cost but no dollars. All cost_basis retained as ASSUMPTION order-of-magnitude ranges only for planning comparison. Recommendation to build is based on N+1 shortfall (6050 tons p.13 vs 8946 tons p.22 and 11384 tons p.24), not on cost justification; detailed cost estimate required. |
| Hydraulic models verify nameplate summation only (e.g., 11654.3 vs 11680 gpm -0.22%, 11740.8 vs 11800 gpm -0.5%), not loop friction/head for satellite plant near Wind Erosion Lab (p.24) and extended distances; future firm adequacy through 2025 not hydraulically proven. | fixed | Agreed and scope limited: BASE-SEC-FULL2 14551.6 gpm (run output) vs 14600 gpm (p.14) -0.33%, BASE-SEC-FIRM 11654.3 gpm vs 11680 gpm (p.14) -0.22%, BASE-PRI-FIRM 11740.8 gpm vs 11800 gpm (p.14) -0.51% verify header nameplate summation only. They do not prove satellite near Wind Erosion Lab (p.24) or extended-loop head adequacy. p.25 warns frictional losses may exceed design head (90-ft secondary p.14, 40/70-ft primary p.14). Detailed loop hydraulic model still required. |
| Peak flow proxy assumes 2 gpm/ton maintained; low delta-T risk at peak not evaluated. If delta-T degrades, even expanded pumping is undersized. Report says low delta-T most likely at low load (p.18), but no peak delta-T verification with metering (p.15). | noted | Retained 2 gpm/ton (p.18) for peak sizing; 17892 gpm 2017 (ASSUMPTION: 8946 tons p.22 x2) and 22768 gpm 2025 (ASSUMPTION: 11384 tons p.24 x2). Low-delta 3.5 gpm/ton (p.18) would be ~31311 gpm in 2017 and ~39844 gpm in 2025 (ASSUMPTION arithmetic), exceeding proxies 18503.7 gpm and 26473.8 gpm. Report states low delta-T most likely at low load (p.18). No peak delta-T verification; metering project (p.15) must verify per p.15,p.19 before final pump sizing. |
| Primary full-capacity calibration invalid due to single-point pump-curve simplification; only firm (PP-6 out) calibration is usable. Model cannot verify full primary capacity. | fixed | Rejected full-capacity use: single-point curve with mismatched heads (40 ft vs 70 ft p.14) over-pumps, so full 6-pump run not used for verification. Retained only firm BASE-PRI-FIRM 11740.8 gpm (run output) vs 11800 gpm N+1 with PP-6 (2800 gpm 70 ft p.14) out (p.14) -0.51%, using uniform 40-ft pumps PP-1 (1800 gpm) PP-2 to PP-5 (2500 gpm) (p.14). |
| Baseline and projections carry unquantified uncertainty; reported totals 11928/15178 and peaks 8946/11384 tons used as governing (ASSUMPTION) but error bars unknown. Future metering verification still required per p.15,p.19. | noted | Agreed: baseline from 2010 FCIP + SF/ton (p.16) with no historical/metering data (p.15), peak from staff interview 2011 operation Chillers #2,3,4,5,7 ~5400 tons (p.17) vs 5480 tons estimate (p.17,p.20) leaving 570 tons excess (p.17); totals 11928 tons/8946 tons 2017 (p.22) and 15178 tons/11384 tons 2025 (p.23-p.24) with diversity 0.75 (p.17,p.22,p.24) used as governing ASSUMPTION with unknown error. Future metering verification required per p.15,p.19. |
| Throckmorton/tunnel 10-in inadequacy confirmed and noted undersized (p.42), but 18-in adequacy check uses undocumented 8.0 mgd flow; 7 fps is still high and suggests single 18-in may be inadequate for full 2025 flow without parallel mains. Piping upsizes (Increase to 18-in, tunnel 12-18-in, 24-in north feed viewed p.46-47) are planning-level without hydraulic calculations. | fixed | Rejected undocumented 8.0 mgd 18-in check. Retained only document flows: Throckmorton 2300 gpm 1150 tons (p.42) x2 (p.18)=3.312 mgd (ASSUMPTION conversion) velocity 9.395 fps (velocity tool) confirming undersized note (p.42); Union 2400 gpm 1200 tons (p.42-43) x2=3.456 mgd (ASSUMPTION) velocity 9.804 fps (velocity tool) in 10-in tunnel (p.18). 18-in upsizes, tunnel 12-18-in, 24-in north feed per Sheets 1-2 (viewed p.46-47) are planning-level without hydraulic calculation; single 18-in adequacy not proven. |
| Condenser-water/tower and primary-pump adequacy for 8000-10000 tons new + 2000-ton largest (p.26-p.27) not modeled; replacement timing (Chillers #5-6 by 2020, #7 by 2025 p.14) and tower/pump renewals not tied to phased hydraulic verification. | noted | Agreed: condenser/tower and primary-pump adequacy for 8000-10000 tons new +2000-ton largest (p.26-p.27) not modeled. CT totals 9638 tons [4x1460+2x918+3x487+501 (p.15)] vs 7300 tons chillers (p.13); CT1-4 last beyond study, CT5-10 internals may need replacement before 2025 (p.15); pumps 20-yr life (p.14); Sheet 1 Replace Pumps/Tower Internals As Needed (viewed p.46). Phased renewals tied to retirements Chillers #5-6 by 2020, #7 by 2025 (p.14) require detailed design verification. |
